! File generated by DesignBuilder - 6.1.7.007 23/11/2020 - 21:42:46
! Source file: C:\Users\Ninja\Documents\GitHub\ict4building\DesignBuilderModel\GinevraResidence_final.dsb

  Version,9.0;

  RunPeriod,
    GinevraResidence (O1-O1:31-12),  !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\CHE_GENEVA_IWEC.epw

  Site:Location,
    GinevraResidence (O1-O1:31-12)  (01-01:31-12),  !- Name
    46.25,                   !- Latitude {deg}
    6.13,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    416;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,2.79,2.05,3.37,5.43,10.84,15.02,17.83,18.69,17.23,13.99,9.66,5.64;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  SizingPeriod:DesignDay,
    Summer Design Day in GinevraResidence (O1-O1:31-12) Jul,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.1,                    !- Maximum Dry-Bulb Temperature {C}
    14.4,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96426.3,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in GinevraResidence (O1-O1:31-12) Aug,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.8,                    !- Maximum Dry-Bulb Temperature {C}
    14.9,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    19.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96426.3,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in GinevraResidence (O1-O1:31-12) Sep,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.8,                    !- Maximum Dry-Bulb Temperature {C}
    12.8,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    18.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96426.3,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in GinevraResidence (O1-O1:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -6.2,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -6.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    96426.3,                 !- Barometric Pressure {Pa}
    11.2,                    !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,2;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    Summer (Northern Hemisphere),  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

! Schedule: Dwell_DomCommonAreas_Occ

  Schedule:Compact,
    Dwell_DomCommonAreas_Occ,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.5,        !- Field 5
    Until: 09:00,1,          !- Field 7
    Until: 10:00,0.5,        !- Field 9
    Until: 17:00,0,          !- Field 11
    Until: 18:00,0.25,       !- Field 13
    Until: 19:00,0.5,        !- Field 15
    Until: 20:00,0.75,       !- Field 17
    Until: 22:00,1,          !- Field 19
    Until: 23:00,0.75,       !- Field 21
    Until: 24:00,0.25,       !- Field 23
    For: Weekends,           !- Field 25
    Until: 09:00,0,          !- Field 26
    Until: 21:00,1,          !- Field 28
    Until: 24:00,0,          !- Field 30
    For: Holidays,           !- Field 32
    Until: 09:00,0,          !- Field 33
    Until: 21:00,1,          !- Field 35
    Until: 24:00,0,          !- Field 37
    For: WinterDesignDay AllOtherDays, !- Field 39
    Until: 24:00,0;          !- Field 40

! Schedule: TM59_Default_Light

  Schedule:Compact,
    TM59_Default_Light,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay Weekends, !- Field 2
    Until: 18:00,0,          !- Field 3
    Until: 23:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WinterDesignDay AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

! Schedule: TM59_Kitchen_Occ

  SCHEDULE:COMPACT,
    TM59_Kitchen_Occ,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 09:00,0,          !- Field 6
    Until: 22:00,0.25,       !- Field 8
    Until: 24:00,0;          !- Field 10

  WindowMaterial:Gas,
    1004,                    !- Name
    Argon,                   !- Gas Type
    .013;                    !- Thickness {m}

  WindowMaterial:Gas,
    Half thickness 1004,     !- Name
    Argon,                   !- Gas Type
    .0065;                   !- Thickness {m}

  WindowMaterial:Glazing,
    2,                       !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .837,                    !- Solar Transmittance at Normal Incidence
    .075,                    !- Front Side Solar Reflectance at Normal Incidence
    .075,                    !- Back Side Solar Reflectance at Normal Incidence
    .898,                    !- Visible Transmittance at Normal Incidence
    .081,                    !- Front Side Visible Reflectance at Normal Incidence
    .081,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    40,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .630,                    !- Solar Transmittance at Normal Incidence
    .190,                    !- Front Side Solar Reflectance at Normal Incidence
    .220,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .056,                    !- Front Side Visible Reflectance at Normal Incidence
    .079,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .84,                     !- Front Side Infrared Hemispherical Emissivity
    .10,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Glazing,
    41,                      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    .003,                    !- Thickness {m}
    .630,                    !- Solar Transmittance at Normal Incidence
    .220,                    !- Front Side Solar Reflectance at Normal Incidence
    .190,                    !- Back Side Solar Reflectance at Normal Incidence
    .850,                    !- Visible Transmittance at Normal Incidence
    .079,                    !- Front Side Visible Reflectance at Normal Incidence
    .056,                    !- Back Side Visible Reflectance at Normal Incidence
    .0,                      !- Infrared Transmittance at Normal Incidence
    .10,                     !- Front Side Infrared Hemispherical Emissivity
    .84,                     !- Back Side Infrared Hemispherical Emissivity
    .9,                      !- Conductivity {W/m-K}
    1;                       !- Dirt Correction Factor for Solar and Visible Transmittance

  WindowMaterial:Blind,
    20001,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.01875,                 !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.9,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.8,                     !- Front Side Slat Beam Solar Reflectance
    .8,                      !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.8,                     !- Front Side Slat Diffuse Solar Reflectance
    .8,                      !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    .8,                      !- Front Side Slat Beam Visible Reflectance
    .8,                      !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    .8,                      !- Front Side Slat Diffuse Visible Reflectance
    .8,                      !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    .9,                      !- Front Side Slat Infrared Hemispherical Emissivity
    .9,                      !- Back Side Slat Infrared Hemispherical Emissivity
    .015,                    !- Blind to Glass Distance {m}
    .5,                      !- Blind Top Opening Multiplier
    .5,                      !- Blind Bottom Opening Multiplier
    .5,                      !- Blind Left Side Opening Multiplier
    .5,                      !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}

! Cast Concrete (Dense)- thickness 0,1

  Material,
    Cast Concrete (Dense)_.1,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plasterboard- thickness 0,025

  Material,
    Gypsum Plasterboard_.O25,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- thickness 0,1

  Material,
    Brickwork Outer_.1,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! XPS Extruded Polystyrene  - CO2 Blowing- thickness 0,0792

  Material,
    XPS Extruded Polystyrene  - CO2 Blowing_.O792,  !- Name
    Rough,                   !- Roughness
    .0792,                   !- Thickness {m}
    0.034,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Concrete Block (Medium)- thickness 0,1

  Material,
    Concrete Block (Medium)_.1,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- thickness 0,013

  Material,
    Gypsum Plastering_.O13,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Project internal floor

  Construction,
    Project internal floor,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Project internal floor_Reversed

  Construction,
    Project internal floor_Reversed,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal floor_Reversed_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Project partition

  Construction,
    Project partition,       !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Project partition_Rev,   !- Name
    Gypsum Plasterboard_.O25,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_.O25;!- Layer 3

! _Wall

  Construction,
    _Wall,                   !- Name
    Brickwork Outer_.1,      !- Outside Layer
    XPS Extruded Polystyrene  - CO2 Blowing_.O792,  !- Layer 2
    Concrete Block (Medium)_.1,  !- Layer 3
    Gypsum Plastering_.O13;  !- Layer 4

! <Previous reversed>

  Construction,
    _Wall_Rev,               !- Name
    Gypsum Plastering_.O13,  !- Outside Layer
    Concrete Block (Medium)_.1,  !- Layer 2
    XPS Extruded Polystyrene  - CO2 Blowing_.O792,  !- Layer 3
    Brickwork Outer_.1;      !- Layer 4

! Project internal mass

  Construction,
    Project internal mass,   !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

! <Previous reversed>

  Construction,
    Project internal mass_Rev,  !- Name
    Cast Concrete (Dense)_.1;!- Outside Layer

  Construction,
    1001,                    !- Name
    40,                      !- Outside Layer
    1004,                    !- Layer 2
    2,                       !- Layer 3
    1004,                    !- Layer 4
    41;                      !- Layer 5

  Construction,
    2001,                    !- Name
    20001,                   !- Outside Layer
    40,                      !- Layer 2
    1004,                    !- Layer 3
    2,                       !- Layer 4
    1004,                    !- Layer 5
    41;                      !- Layer 6

  WindowShadingControl,
    1001-Block1:Zone3,       !- Name
    Block1:Zone3,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    TM59_Kitchen_Occ,        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    Block1:Zone3,            !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Block1:Zone3_Wall_5_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1001-Block1:Zone1,       !- Name
    Block1:Zone1,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    TM59_Kitchen_Occ,        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    Block1:Zone1,            !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Block1:Zone1_Wall_2_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  WindowShadingControl,
    1001-Block1:Zone2,       !- Name
    Block1:Zone2,            !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorBlind,           !- Shading Type
    2001,                    !- Construction with Shading Name
    OnIfHighZoneAirTemperature,  !- Shading Control Type
    TM59_Kitchen_Occ,        !- Schedule Name
    24,                      !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    0,                       !- Setpoint 2 {W/m2 or deg C}
    Block1:Zone2,            !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    Block1:Zone2_Wall_3_0_0_0_0_0_Win;  !- Fenestration Surface 1 Name

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    All,                     !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Block 1 - Zone 3

  Zone,
    Block1:Zone3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    85.5735,                 !- Volume {m3}
    25.1687,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone3,     !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    TM59_Kitchen_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0237,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 157,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 157,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 157,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 157,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone3,            !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! pump etc

  OtherEquipment,
    Block1:Zone3 pump etc,   !- Name
    Electricity,             !- Fuel Type
    Block1:Zone3,            !- Zone or ZoneList Name
    TM59_Kitchen_Occ,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    629.2175,                !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone3#07;  !- End-Use Subcategory

   ! DHW 0

  WaterUse:Equipment,
    DHW Block1:Zone3,        !- Name
    DHW Block1:Zone3,        !- End-Use Subcategory
    6.11739236111111E-07,    !- Peak Flow Rate {m3/s}
    Dwell_DomCommonAreas_Occ,!- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone3,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone3,  !- Cold Water Supply Temperature Schedule Name
    Block1:Zone3,            !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:Zone3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:Zone3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block1:Zone3,            !- Name
    Block1:Zone3,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:Zone3 Ref Point 1,!- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:Zone3 Ref Point 1,!- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:Zone3 Ref Point 1,!- Name
    Block1:Zone3,            !- Zone Name
    6,                       !- X-Coordinate of Reference Point {m}
    -3.124,                  !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:Zone3 Infiltration,  !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .016639,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:Zone3 Nat Vent,   !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .118852,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Zone 3, Floor - 29,006 m2 (Adiabatic), Surface Area: 3,996m2

  BuildingSurface:Detailed,
    Block1:Zone3_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,-.622897,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-.622897,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,1.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Floor - 29,006 m2 (Adiabatic), Surface Area: 25,011m2

  BuildingSurface:Detailed,
    Block1:Zone3_Floor_0_0_1,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Floor_0_0_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-.622897,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.622897,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Ceiling - 29,006 m2 (Adiabatic), Surface Area: 15,006m2

  BuildingSurface:Detailed,
    Block1:Zone3_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,-5.625,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.622897,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,-.622897,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Ceiling - 29,006 m2 (Adiabatic), Surface Area: 14,000m2

  BuildingSurface:Detailed,
    Block1:Zone3_Ceiling_1_0_1,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Ceiling_1_0_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-5.625,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,-5.625,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,1.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 6,993 m2 (Block 1, Zone 1), Surface Area: 6.9926

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_4_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,-.622897,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,1.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,-.622897,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 6,993 m2 (Block 1, Zone 1), Surface Area: 6.9926 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_4_0_10004,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,-.622897,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,-.622897,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,1.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 7,000 m2 (Block 1, Zone 2), Surface Area: 7

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_5_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,1.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 7,000 m2 (Block 1, Zone 2), Surface Area: 7 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_5_0_10005,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,1.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 24,500 m2  (Adiabatic), Surface Area: 24,500m2

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-5.625,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,1.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Wall - 17,500 m2 - 180,0°, Surface Area: 17,500m2

  BuildingSurface:Detailed,
    Block1:Zone3_Wall_5_0_0, !- Name
    Wall,                    !- Surface Type
    _Wall,                   !- Construction Name
    Block1:Zone3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-5.625,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-5.625,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,360m2

  FenestrationSurface:Detailed,
    Block1:Zone3_Wall_5_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone3_Wall_5_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.356248,-5.625,.94,  !- X,Y,Z ==> Vertex 1 {m}
    7.426552,-5.625,.94,  !- X,Y,Z ==> Vertex 2 {m}
    7.426552,-5.625,2.36,  !- X,Y,Z ==> Vertex 3 {m}
    4.356248,-5.625,2.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Wall - 17,507 m2 - 90,0°, Surface Area: 17,507m2

  BuildingSurface:Detailed,
    Block1:Zone3_Wall_6_0_0, !- Name
    Wall,                    !- Surface Type
    _Wall,                   !- Construction Name
    Block1:Zone3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.622897004,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.622897004,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-5.625,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 10,500 m2 (Block 1, Zone 1), Surface Area: 10.5

  BuildingSurface:Detailed,
    Block1:Zone3_Partition_7_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_5_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-.622897004,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,-.622897004,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,-.622897004,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.622897004,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 3, Partition - 10,500 m2 (Block 1, Zone 1), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_5_0_10007,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone3_Partition_7_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,-.622897004,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.622897004,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.622897004,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,-.622897004,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    Block1:Zone3 Internal mass,  !- Name
    Project internal mass,   !- Construction Name
    Block1:Zone3,            !- Zone Name
    12;                      !- Surface Area {m2}

! Block 1 - Zone 1

  Zone,
    Block1:Zone1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    16.5415,                 !- Volume {m3}
    4.8651,                  !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone1,     !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    TM59_Kitchen_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0237,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 166,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 166,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 166,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 166,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone1,            !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! pump etc

  OtherEquipment,
    Block1:Zone1 pump etc,   !- Name
    Electricity,             !- Fuel Type
    Block1:Zone1,            !- Zone or ZoneList Name
    TM59_Kitchen_Occ,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    121.6275,                !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone1#07;  !- End-Use Subcategory

   ! DHW 0

  WaterUse:Equipment,
    DHW Block1:Zone1,        !- Name
    DHW Block1:Zone1,        !- End-Use Subcategory
    1.18248958333333E-07,    !- Peak Flow Rate {m3/s}
    Dwell_DomCommonAreas_Occ,!- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone1,  !- Cold Water Supply Temperature Schedule Name
    Block1:Zone1,            !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:Zone1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block1:Zone1,            !- Name
    Block1:Zone1,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:Zone1 Ref Point 1,!- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:Zone1 Ref Point 1,!- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:Zone1 Ref Point 1,!- Name
    Block1:Zone1,            !- Zone Name
    7,                       !- X-Coordinate of Reference Point {m}
    .376,                    !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:Zone1 Infiltration,  !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .003216,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:Zone1 Nat Vent,   !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .022974,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Zone 1, Floor - 5,994 m2 (Adiabatic), Surface Area: 5,994m2

  BuildingSurface:Detailed,
    Block1:Zone1_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-.622897,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,-.622897,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Ceiling - 5,994 m2 (Adiabatic), Surface Area: 5,994m2

  BuildingSurface:Detailed,
    Block1:Zone1_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,-.622897,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-.622897,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,1.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Wall - 6,993 m2 - 90,0°, Surface Area: 6,993m2

  BuildingSurface:Detailed,
    Block1:Zone1_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    _Wall,                   !- Construction Name
    Block1:Zone1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,-.622897004,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.622897004,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 1,671m2

  FenestrationSurface:Detailed,
    Block1:Zone1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone1_Wall_2_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.5,-.21223348,.94,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,.96433648,.94,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,.96433648,2.36,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.21223348,2.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Partition - 10,500 m2 (Block 1, Zone 2), Surface Area: 10.5

  BuildingSurface:Detailed,
    Block1:Zone1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_6_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.5,1.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 1, Partition - 10,500 m2 (Block 1, Zone 2), Surface Area: 10.5 <Other side>

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_6_0_10010,  !- Name
    Wall,                    !- Surface Type
    Project partition_Rev,   !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    5.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,1.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    5.5,1.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Block 1 - Zone 2

  Zone,
    Block1:Zone2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    57.2221,                 !- Volume {m3}
    16.83,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Block1:Zone2,     !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    TM59_Kitchen_Occ,        !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .0237,                   !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 173,   !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 173,   !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 173,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,130;        !- Field 3

  Schedule:Compact,
    Clothing Schedule 173,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Block1:Zone2,            !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    TM59_Default_Light,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.5,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ;                        !- End-Use Subcategory

   ! pump etc

  OtherEquipment,
    Block1:Zone2 pump etc,   !- Name
    Electricity,             !- Fuel Type
    Block1:Zone2,            !- Zone or ZoneList Name
    TM59_Kitchen_Occ,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    420.75,                  !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    0,                       !- Fraction Radiant
    1,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Block1:Zone2#07;  !- End-Use Subcategory

   ! DHW 0

  WaterUse:Equipment,
    DHW Block1:Zone2,        !- Name
    DHW Block1:Zone2,        !- End-Use Subcategory
    .0000004090625,          !- Peak Flow Rate {m3/s}
    Dwell_DomCommonAreas_Occ,!- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Block1:Zone2,  !- Target Temperature Schedule Name
    DHW Supply Temperature Block1:Zone2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Block1:Zone2,  !- Cold Water Supply Temperature Schedule Name
    Block1:Zone2,            !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Block1:Zone2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Block1:Zone2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Block1:Zone2,            !- Name
    Block1:Zone2,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    .1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Block1:Zone2 Ref Point 1,!- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Block1:Zone2 Ref Point 1,!- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    100;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Block1:Zone2 Ref Point 1,!- Name
    Block1:Zone2,            !- Zone Name
    6,                       !- X-Coordinate of Reference Point {m}
    3.375,                   !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Block1:Zone2 Infiltration,  !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .011127,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneVentilation:DesignFlowRate,
    Block1:Zone2 Nat Vent,   !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Summer (Northern Hemisphere),  !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .079475,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    NATURAL,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    18,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    0,                       !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15,                      !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    24,                      !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

   ! Block 1, Zone 2, Floor - 20,000 m2 (Adiabatic), Surface Area: 20,000m2

  BuildingSurface:Detailed,
    Block1:Zone2_Floor_0_0_0,!- Name
    Floor,                   !- Surface Type
    Project internal floor,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Floor_0_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Ceiling - 20,000 m2 (Adiabatic), Surface Area: 20,000m2

  BuildingSurface:Detailed,
    Block1:Zone2_Ceiling_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Project internal floor_Reversed,  !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Ceiling_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,1.375,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,1.375,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 14,000 m2 - 90,0°, Surface Area: 14,000m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_2_0_0, !- Name
    Wall,                    !- Surface Type
    _Wall,                   !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,1.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,1.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Wall - 17,500 m2 - 0,0°, Surface Area: 17,500m2

  BuildingSurface:Detailed,
    Block1:Zone2_Wall_3_0_0, !- Name
    Wall,                    !- Surface Type
    _Wall,                   !- Construction Name
    Block1:Zone2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

      ! Window, 4,360m2

  FenestrationSurface:Detailed,
    Block1:Zone2_Wall_3_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Block1:Zone2_Wall_3_0_0, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    7.426552,5.375,.94,  !- X,Y,Z ==> Vertex 1 {m}
    4.356248,5.375,.94,  !- X,Y,Z ==> Vertex 2 {m}
    4.356248,5.375,2.36,  !- X,Y,Z ==> Vertex 3 {m}
    7.426552,5.375,2.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Block 1, Zone 2, Partition - 14,000 m2  (Adiabatic), Surface Area: 14,000m2

  BuildingSurface:Detailed,
    Block1:Zone2_Partition_4_0_0,  !- Name
    Wall,                    !- Surface Type
    Project partition,       !- Construction Name
    Block1:Zone2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Block1:Zone2_Partition_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,1.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,1.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Shading data - building component blocks
! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for GroudZero - Component block 2,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    GroudZero - Component block 2 - Surface 1 (1),  !- Name
    Transmittance schedule for GroudZero - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.49571044,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49571044,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49571044,-5.625,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.49571044,5.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 2 - Surface 2 (2),  !- Name
    Transmittance schedule for GroudZero - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.49571044,-5.625,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.49571044,5.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 2 - Surface 3 (3),  !- Name
    Transmittance schedule for GroudZero - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.49571044,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,-5.625,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    -8.49571044,-5.625,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 2 - Surface 4 (4),  !- Name
    Transmittance schedule for GroudZero - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49571044,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49571044,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 2 - Surface 5 (5),  !- Name
    Transmittance schedule for GroudZero - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49571044,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49571044,5.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,5.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 2 - Surface 6 (6),  !- Name
    Transmittance schedule for GroudZero - Component block 2,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.5,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    3.5,5.375,0,  !- X,Y,Z ==> Vertex 2 {m}
    3.5,5.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    3.5,-5.625,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for GroudZero - Component block 1,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    GroudZero - Component block 1 - Surface 1 (7),  !- Name
    Transmittance schedule for GroudZero - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.49943036,-5.625,11.0006699626,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,11.0006699626,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,11.0006699626,  !- X,Y,Z ==> Vertex 3 {m}
    -8.49943036,5.375,11.0006699626;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 1 - Surface 2 (8),  !- Name
    Transmittance schedule for GroudZero - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.49943036,-5.625,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-5.625,11.0006699626,  !- X,Y,Z ==> Vertex 3 {m}
    -8.49943036,-5.625,11.0006699626;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 1 - Surface 3 (9),  !- Name
    Transmittance schedule for GroudZero - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.49943036,5.375,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49943036,-5.625,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49943036,-5.625,11.0006699626,  !- X,Y,Z ==> Vertex 3 {m}
    -8.49943036,5.375,11.0006699626;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 1 - Surface 4 (10),  !- Name
    Transmittance schedule for GroudZero - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,-5.625,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.375,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,11.0006699626,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-5.625,11.0006699626;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 1 - Surface 5 (11),  !- Name
    Transmittance schedule for GroudZero - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,5.375,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49943036,5.375,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49943036,5.375,11.0006699626,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,11.0006699626;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 1 - Surface 6 (12),  !- Name
    Transmittance schedule for GroudZero - Component block 1,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,-5.625,3.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49943036,-5.625,3.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49943036,5.375,3.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,3.5;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for GroudZero - Component block 3,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    GroudZero - Component block 3 - Surface 1 (13),  !- Name
    Transmittance schedule for GroudZero - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,5.675,11.0006699626,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49943036,5.675,11.0006699626,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49943036,-.125,14.3493015239,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-.125,14.3493015239;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 3 - Surface 2 (14),  !- Name
    Transmittance schedule for GroudZero - Component block 3,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    8.5,-5.925,11.0006699626,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.675,11.0006699626,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.125,14.3493015239;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 3 - Surface 3 (15),  !- Name
    Transmittance schedule for GroudZero - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.49943036,-5.925,11.0006699626,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.925,11.0006699626,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-.125,14.3493015239,  !- X,Y,Z ==> Vertex 3 {m}
    -8.49943036,-.125,14.3493015239;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 3 - Surface 4 (16),  !- Name
    Transmittance schedule for GroudZero - Component block 3,  !- Transmittance Schedule Name
    3,                       !- Number of Vertices
    -8.49943036,5.675,11.0006699626,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49943036,-5.925,11.0006699626,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49943036,-.125,14.3493015239;  !- X,Y,Z ==> Vertex 3 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 3 - Surface 5 (17),  !- Name
    Transmittance schedule for GroudZero - Component block 3,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,-5.925,11.0006699626,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49943036,-5.925,11.0006699626,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49943036,5.675,11.0006699626,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.675,11.0006699626;  !- X,Y,Z ==> Vertex 4 {m}

! Modified schedule: On 24/7

  Schedule:Compact,
    Transmittance schedule for GroudZero - Component block 4,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Shading:Building:Detailed,
    GroudZero - Component block 4 - Surface 1 (18),  !- Name
    Transmittance schedule for GroudZero - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.49571044,-5.625,0,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.49571044,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 4 - Surface 2 (19),  !- Name
    Transmittance schedule for GroudZero - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,-5.625,-1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49571044,-5.625,-1.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49571044,5.375,-1.5,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,-1.5;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 4 - Surface 3 (20),  !- Name
    Transmittance schedule for GroudZero - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.49571044,-5.625,-1.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,-5.625,-1.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,-5.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.49571044,-5.625,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 4 - Surface 4 (21),  !- Name
    Transmittance schedule for GroudZero - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,-5.625,-1.5,  !- X,Y,Z ==> Vertex 1 {m}
    8.5,5.375,-1.5,  !- X,Y,Z ==> Vertex 2 {m}
    8.5,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,-5.625,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 4 - Surface 5 (22),  !- Name
    Transmittance schedule for GroudZero - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.5,5.375,-1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49571044,5.375,-1.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49571044,5.375,0,  !- X,Y,Z ==> Vertex 3 {m}
    8.5,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Building:Detailed,
    GroudZero - Component block 4 - Surface 6 (23),  !- Name
    Transmittance schedule for GroudZero - Component block 4,  !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.49571044,5.375,-1.5,  !- X,Y,Z ==> Vertex 1 {m}
    -8.49571044,-5.625,-1.5,  !- X,Y,Z ==> Vertex 2 {m}
    -8.49571044,-5.625,0,  !- X,Y,Z ==> Vertex 3 {m}
    -8.49571044,5.375,0;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.04,                    !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: Winter (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone3 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20,         !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,-50,        !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,20;         !- Field 11

! Modified schedule: Winter (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone3 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

! Modified schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone3 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,25,         !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,100;        !- Field 11

! Modified schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone3 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Sizing:Zone,
    Block1:Zone3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone3,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone3;            !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone3,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone3,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    TM59_Kitchen_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone3 Thermostat, !- Name
    Block1:Zone3,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone3,  !- Name
    Block1:Zone3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone3,            !- Zone Name
    Block1:Zone3 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone3 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone3 Zone,  !- Zone Air Node Name
    Node Block1:Zone3 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone3 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone3 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone3,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone3 Inlets,     !- Name
    Node Block1:Zone3 In;    !- Node 1 Name

! Modified schedule: Winter (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone1 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20,         !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,-50,        !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,20;         !- Field 11

! Modified schedule: Winter (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone1 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

! Modified schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone1 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,25,         !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,100;        !- Field 11

! Modified schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone1 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Sizing:Zone,
    Block1:Zone1,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone1,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone1;            !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone1,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone1,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    TM59_Kitchen_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone1 Thermostat, !- Name
    Block1:Zone1,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone1,  !- Name
    Block1:Zone1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone1,            !- Zone Name
    Block1:Zone1 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone1 Zone,  !- Zone Air Node Name
    Node Block1:Zone1 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone1 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone1,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone1 Inlets,     !- Name
    Node Block1:Zone1 In;    !- Node 1 Name

! Modified schedule: Winter (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone2 Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,20,         !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,-50,        !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,20;         !- Field 11

! Modified schedule: Winter (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone2 Heating Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

! Modified schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone2 Cooling SP Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,100,        !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,25,         !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,100;        !- Field 11

! Modified schedule: Summer (Northern Hemisphere)

  Schedule:Compact,
    Block1:Zone2 Cooling Availability Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Mar,         !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0,          !- Field 3
    Through: 30 Sep,         !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,1,          !- Field 7
    Through: 31 Dec,         !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,0;          !- Field 11

  Sizing:Zone,
    Block1:Zone2,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Block1:Zone2,            !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Block1:Zone2;            !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Block1:Zone2,            !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Block1:Zone2,            !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    TM59_Kitchen_Occ;        !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Block1:Zone2 Thermostat, !- Name
    Block1:Zone2,            !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Block1:Zone2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Block1:Zone2,  !- Name
    Block1:Zone2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Block1:Zone2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Block1:Zone2,            !- Zone Name
    Block1:Zone2 Equipment,  !- Zone Conditioning Equipment List Name
    Block1:Zone2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Block1:Zone2 Zone,  !- Zone Air Node Name
    Node Block1:Zone2 Out;   !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Block1:Zone2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Block1:Zone2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Block1:Zone2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Block1:Zone2 In,    !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Block1:Zone2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Block1:Zone2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Block1:Zone2,            !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Block1:Zone2 Inlets,     !- Name
    Node Block1:Zone2 In;    !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    Standard62.1Summary,     !- Report 6 Name
    ClimaticDataSummary,     !- Report 7 Name
    EquipmentSummary,        !- Report 8 Name
    EnvelopeSummary,         !- Report 9 Name
    LightingSummary,         !- Report 10 Name
    HVACSizingSummary,       !- Report 11 Name
    SystemSummary,           !- Report 12 Name
    ComponentSizingSummary,  !- Report 13 Name
    OutdoorAirSummary,       !- Report 14 Name
    ObjectCountSummary,      !- Report 15 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 16 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 17 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Daily;                   !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Timestep;                !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,timestep;

  Output:Meter,Gas:Facility,timestep;

  Output:Meter,InteriorEquipment:Electricity,timestep;

  Output:Meter,InteriorLights:Electricity,timestep;

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,daily;

  Output:Meter,Gas:Facility,daily;

  Output:Meter,InteriorEquipment:Electricity,daily;

  Output:Meter,InteriorLights:Electricity,daily;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,Gas:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,Gas:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,*,Zone Mean Air Temperature,timestep;

  Output:Variable,*,Zone Mean Radiant Temperature,timestep;

  Output:Variable,*,Zone Operative Temperature,timestep;

  Output:Variable,*,Zone Air Relative Humidity,timestep;

  Output:Variable,*,Zone Mean Air Temperature,hourly;

  Output:Variable,*,Zone Mean Radiant Temperature,hourly;

  Output:Variable,*,Zone Operative Temperature,hourly;

  Output:Variable,*,Zone Air Relative Humidity,hourly;

  Output:Variable,*,Zone Mean Air Temperature,daily;

  Output:Variable,*,Zone Mean Radiant Temperature,daily;

  Output:Variable,*,Zone Operative Temperature,daily;

  Output:Variable,*,Zone Air Relative Humidity,daily;

  Output:Variable,*,Zone Mean Air Temperature,monthly;

  Output:Variable,*,Zone Mean Radiant Temperature,monthly;

  Output:Variable,*,Zone Operative Temperature,monthly;

  Output:Variable,*,Zone Air Relative Humidity,monthly;

  Output:Variable,*,Zone Mean Air Temperature,runperiod;

  Output:Variable,*,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,*,Zone Operative Temperature,runperiod;

  Output:Variable,*,Zone Air Relative Humidity,runperiod;

  Output:Variable,*,Zone Infiltration Air Change Rate,timestep;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,timestep;

  Output:Variable,*,Zone Ventilation Air Change Rate,timestep;

  Output:Variable,*,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,*,Zone Ventilation Air Change Rate,hourly;

  Output:Variable,*,Zone Infiltration Air Change Rate,daily;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,daily;

  Output:Variable,*,Zone Ventilation Air Change Rate,daily;

  Output:Variable,*,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,*,Zone Ventilation Air Change Rate,monthly;

  Output:Variable,*,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,*,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Zone Ventilation Air Change Rate,runperiod;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,timestep;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,hourly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,daily;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,monthly;

  Output:Variable,*,Zone Total Internal Latent Gain Energy,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,timestep;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,timestep;

  Output:Variable,*,Fan Electric Power,timestep;

  Output:Variable,*,Water Use Equipment Heating Rate,timestep;

  Output:Variable,*,Facility Total Produced Electric Energy,timestep;

  Output:Variable,*,Zone Air System Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,timestep;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,timestep;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,hourly;

  Output:Variable,*,Fan Electric Power,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electric Energy,hourly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,daily;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,daily;

  Output:Variable,*,Fan Electric Power,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Facility Total Produced Electric Energy,daily;

  Output:Variable,*,Zone Air System Sensible Heating Rate,daily;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,daily;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,daily;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,monthly;

  Output:Variable,*,Fan Electric Power,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electric Energy,monthly;

  Output:Variable,*,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,runperiod;

  Output:Variable,*,Fan Electric Power,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electric Energy,runperiod;

  Output:Variable,*,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Radiant HVAC Heating Rate,runperiod;

  Output:Variable,*,Zone People Sensible Heating Rate,timestep;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,timestep;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,timestep;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,timestep;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,timestep;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,timestep;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,timestep;

  Output:Variable,*,Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Zone Lights Electric Power,timestep;

  Output:Variable,*,Lights Total Heating Rate,timestep;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,timestep;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,timestep;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,timestep;

  Output:Variable,*,Water Use Equipment Heating Rate,timestep;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,timestep;

  Output:Variable,*,Site Wind Speed,timestep;

  Output:Variable,*,Site Wind Direction,timestep;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,timestep;

  Output:Variable,*,Site Solar Azimuth Angle,timestep;

  Output:Variable,*,Site Solar Altitude Angle,timestep;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,timestep;

  Output:Variable,*,Zone People Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,*,Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Lights Electric Power,hourly;

  Output:Variable,*,Lights Total Heating Rate,hourly;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,hourly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,*,Zone People Sensible Heating Rate,daily;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,daily;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,daily;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,daily;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,daily;

  Output:Variable,*,Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Lights Electric Power,daily;

  Output:Variable,*,Lights Total Heating Rate,daily;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,daily;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,daily;

  Output:Variable,*,Water Use Equipment Heating Rate,daily;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,daily;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,daily;

  Output:Variable,*,Site Wind Speed,daily;

  Output:Variable,*,Site Wind Direction,daily;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,daily;

  Output:Variable,*,Site Solar Azimuth Angle,daily;

  Output:Variable,*,Site Solar Altitude Angle,daily;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,daily;

  Output:Variable,*,Zone People Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,*,Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Lights Electric Power,monthly;

  Output:Variable,*,Lights Total Heating Rate,monthly;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,monthly;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,*,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,*,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,*,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,*,Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Lights Electric Power,runperiod;

  Output:Variable,*,Lights Total Heating Rate,runperiod;

  Output:Variable,*,Zone Electric Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Gas Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Zone Other Equipment Total Heating Rate,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1